{
 "code": "cpfl",
 "discipline": "electrical",
 "name": "CPFL Energia (CPFL Paulista, Piratininga, Santa Cruz and RGE)",
 "region": "Brasil",
 "edition": "46.0",
 "amends": "nbr-5410",
 "references": [
  "CPFL GED 13 (DIST-13-2026-RE-NOR), version 46.0, 19/03/2026"
 ],
 "note": "The utility's own standard over NBR 5410. An installation's demand D = a + b + … + i (item 6.22.1) and its category of service.",
 "documents": {
  "ged13": {
   "title": "CPFL GED 13, Fornecimento em Tensão Secundária de Distribuição (DIST-13-2026-RE-NOR)",
   "edition": "46.0, 19/03/2026",
   "publisher": "CPFL Energia"
  }
 },
 "checked": "Transcribed from the document's own tables and tested against its worked examples (#474); not yet checked by a second contributor.",
 "sections": {
  "service": {
   "installation": {
    "source": "CPFL Energia, Norma Técnica GED 13 (DIST-13-2026-RE-NOR) 'Fornecimento em Tensão Secundária de Distribuição', version 46.0, 19/03/2026",
    "dwelling": {
     "source": "GED 13 version 46.0, item 6.22.1 a): a dwelling's outlets at 100 W each, its kitchen's at 600 W, and 100 W a lighting point; three kitchen outlets where Tabela 2 does not give them",
     "outlet_w": 100.0,
     "kitchen_outlet_w": 600.0,
     "lighting_point_w": 100.0,
     "kitchen_outlets": 3
    },
    "least_outlets": {
     "source": "GED 13 version 46.0, Tabela 2: the least outlets of 100 W and of 600 W in the kitchen by built area (m²); declared above 250 m²",
     "rows": [
      [
       8.0,
       1,
       1
      ],
      [
       15.0,
       3,
       1
      ],
      [
       20.0,
       4,
       2
      ],
      [
       30.0,
       5,
       2
      ],
      [
       50.0,
       6,
       3
      ],
      [
       70.0,
       7,
       3
      ],
      [
       90.0,
       8,
       3
      ],
      [
       110.0,
       9,
       3
      ],
      [
       140.0,
       10,
       3
      ],
      [
       170.0,
       11,
       3
      ],
      [
       200.0,
       12,
       3
      ],
      [
       220.0,
       13,
       3
      ],
      [
       250.0,
       14,
       3
      ]
     ]
    },
    "lighting": {
     "source": "GED 13 version 46.0, Tabela 3: a residence's lighting and outlets, the demand factor by installed load (kW)",
     "steps": [
      [
       1.0,
       0.86
      ],
      [
       2.0,
       0.75
      ],
      [
       3.0,
       0.66
      ],
      [
       4.0,
       0.59
      ],
      [
       5.0,
       0.52
      ],
      [
       6.0,
       0.45
      ],
      [
       7.0,
       0.4
      ],
      [
       8.0,
       0.35
      ],
      [
       9.0,
       0.31
      ],
      [
       10.0,
       0.27
      ]
     ],
     "beyond": 0.24
    },
    "heaters": {
     "source": "GED 13 version 46.0, Tabela 4: showers, taps, instant heaters and irons, by how many there are",
     "steps": [
      [
       1.0,
       1.0
      ],
      [
       2.0,
       1.0
      ],
      [
       3.0,
       0.84
      ],
      [
       4.0,
       0.76
      ],
      [
       5.0,
       0.7
      ],
      [
       6.0,
       0.65
      ],
      [
       7.0,
       0.6
      ],
      [
       8.0,
       0.57
      ],
      [
       9.0,
       0.54
      ],
      [
       10.0,
       0.52
      ],
      [
       11.0,
       0.49
      ],
      [
       12.0,
       0.48
      ],
      [
       13.0,
       0.46
      ],
      [
       14.0,
       0.45
      ],
      [
       15.0,
       0.44
      ],
      [
       16.0,
       0.43
      ],
      [
       17.0,
       0.42
      ],
      [
       18.0,
       0.41
      ],
      [
       19.0,
       0.4
      ],
      [
       20.0,
       0.4
      ],
      [
       21.0,
       0.39
      ],
      [
       22.0,
       0.39
      ],
      [
       23.0,
       0.39
      ],
      [
       24.0,
       0.38
      ],
      [
       25.0,
       0.38
      ]
     ],
     "beyond": 0.38
    },
    "boilers": {
     "source": "GED 13 version 46.0, Tabela 5: central or storage heaters",
     "steps": [
      [
       1.0,
       1.0
      ],
      [
       2.0,
       0.72
      ]
     ],
     "beyond": 0.62
    },
    "appliances": {
     "source": "GED 13 version 46.0, Tabela 6: dryers, ovens, dishwashers and microwave ovens",
     "steps": [
      [
       1.0,
       1.0
      ],
      [
       4.0,
       0.7
      ],
      [
       6.0,
       0.6
      ]
     ],
     "beyond": 0.5
    },
    "stoves": {
     "source": "GED 13 version 46.0, Tabela 7: electric stoves",
     "steps": [
      [
       1.0,
       1.0
      ],
      [
       2.0,
       0.6
      ],
      [
       3.0,
       0.48
      ],
      [
       4.0,
       0.4
      ],
      [
       5.0,
       0.37
      ],
      [
       6.0,
       0.35
      ],
      [
       7.0,
       0.33
      ],
      [
       8.0,
       0.32
      ],
      [
       9.0,
       0.31
      ],
      [
       11.0,
       0.3
      ],
      [
       15.0,
       0.28
      ]
     ],
     "beyond": 0.26
    },
    "window_air": {
     "source": "GED 13 version 46.0, Tabela 8: a window air conditioner by its BTU/h, the VA and the W of one (the same at 110 and 220 V)",
     "rows": [
      [
       7100.0,
       1100.0,
       900.0
      ],
      [
       8500.0,
       1550.0,
       1300.0
      ],
      [
       10000.0,
       1650.0,
       1400.0
      ],
      [
       12000.0,
       1900.0,
       1600.0
      ],
      [
       14000.0,
       2100.0,
       1900.0
      ],
      [
       18000.0,
       2860.0,
       2600.0
      ],
      [
       21000.0,
       3080.0,
       2800.0
      ],
      [
       30000.0,
       4000.0,
       3600.0
      ]
     ]
    },
    "commercial_air": {
     "source": "GED 13 version 46.0, Tabela 9: window air conditioners for commercial use, by how many",
     "steps": [
      [
       10.0,
       1.0
      ],
      [
       20.0,
       0.9
      ],
      [
       30.0,
       0.82
      ],
      [
       40.0,
       0.8
      ],
      [
       50.0,
       0.77
      ]
     ],
     "beyond": 0.75
    },
    "motor_rank": {
     "source": "GED 13 version 46.0, Tabela 10: motors and hydromassage by rank from the biggest",
     "steps": [
      [
       1.0,
       1.0
      ],
      [
       2.0,
       0.9
      ],
      [
       5.0,
       0.8
      ]
     ],
     "beyond": 0.7
    },
    "special": {
     "source": "GED 13 version 46.0, Tabela 11: special equipment by rank from the biggest, at a power factor of 0.75",
     "power_factor": 0.75,
     "kinds": {
      "arc_weld": {
       "steps": [
        [
         1.0,
         1.0
        ],
        [
         2.0,
         0.7
        ],
        [
         3.0,
         0.4
        ]
       ],
       "beyond": 0.3
      },
      "resistance_weld": {
       "steps": [
        [
         1.0,
         1.0
        ]
       ],
       "beyond": 0.6
      },
      "xray": {
       "steps": [
        [
         1.0,
         1.0
        ]
       ],
       "beyond": 0.7
      }
     }
    },
    "motors": {
     "source": "GED 13 version 46.0, Tabelas 13 (single-phase, up to 15 cv) and 14 (three-phase, up to 300 cv): a motor by its cv, [cv, kW, kVA]",
     "single_phase": [
      [
       0.25,
       0.42,
       0.66
      ],
      [
       0.3333333333333333,
       0.51,
       0.77
      ],
      [
       0.5,
       0.79,
       1.18
      ],
      [
       0.75,
       0.9,
       1.34
      ],
      [
       1.0,
       1.14,
       1.56
      ],
      [
       1.5,
       1.67,
       2.35
      ],
      [
       2.0,
       2.17,
       2.97
      ],
      [
       3.0,
       3.22,
       4.07
      ],
      [
       5.0,
       5.11,
       6.16
      ],
      [
       7.5,
       7.07,
       8.84
      ],
      [
       10.0,
       9.31,
       11.64
      ],
      [
       12.5,
       11.58,
       14.94
      ],
      [
       15.0,
       13.72,
       16.94
      ]
     ],
     "three_phase": [
      [
       0.25,
       0.35,
       0.58
      ],
      [
       0.3333333333333333,
       0.39,
       0.65
      ],
      [
       0.5,
       0.58,
       0.87
      ],
      [
       0.75,
       0.83,
       1.26
      ],
      [
       1.0,
       1.05,
       1.52
      ],
      [
       1.5,
       1.54,
       2.17
      ],
      [
       2.0,
       1.95,
       2.7
      ],
      [
       3.0,
       2.95,
       4.04
      ],
      [
       4.0,
       3.72,
       5.03
      ],
      [
       5.0,
       4.51,
       6.02
      ],
      [
       6.0,
       5.33,
       7.0
      ],
      [
       7.5,
       6.57,
       8.65
      ],
      [
       10.0,
       8.89,
       11.54
      ],
      [
       12.5,
       10.85,
       14.09
      ],
      [
       15.0,
       12.82,
       16.65
      ],
      [
       20.0,
       17.01,
       22.1
      ],
      [
       25.0,
       20.92,
       25.83
      ],
      [
       30.0,
       25.03,
       30.52
      ],
      [
       40.0,
       33.38,
       39.74
      ],
      [
       50.0,
       40.93,
       48.73
      ],
      [
       60.0,
       49.42,
       58.15
      ],
      [
       75.0,
       61.44,
       72.28
      ],
      [
       100.0,
       80.55,
       97.05
      ],
      [
       125.0,
       96.23,
       114.56
      ],
      [
       150.0,
       106.25,
       128.02
      ],
      [
       175.0,
       140.13,
       170.89
      ],
      [
       200.0,
       159.08,
       196.39
      ],
      [
       250.0,
       196.69,
       242.82
      ],
      [
       300.0,
       232.44,
       286.97
      ]
     ]
    },
    "commercial": {
     "source": "GED 13 version 46.0, Tabela 15 and item 6.22.1 b): a building's lighting and outlets by its use, the demand factor by bands of the declared load (kW, the last band open), and the uses whose showers and taps go by Tabela 4",
     "uses": [
      {
       "use": "auditorium",
       "bands": [
        [
         null,
         1.0
        ]
       ],
       "heaters_by_table": false
      },
      {
       "use": "shop",
       "bands": [
        [
         null,
         1.0
        ]
       ],
       "heaters_by_table": true
      },
      {
       "use": "barbershop",
       "bands": [
        [
         null,
         1.0
        ]
       ],
       "heaters_by_table": false
      },
      {
       "use": "club",
       "bands": [
        [
         null,
         1.0
        ]
       ],
       "heaters_by_table": false
      },
      {
       "use": "school",
       "bands": [
        [
         12.0,
         1.0
        ],
        [
         null,
         0.5
        ]
       ],
       "heaters_by_table": false
      },
      {
       "use": "office",
       "bands": [
        [
         20.0,
         1.0
        ],
        [
         null,
         0.7
        ]
       ],
       "heaters_by_table": false
      },
      {
       "use": "garage",
       "bands": [
        [
         null,
         1.0
        ]
       ],
       "heaters_by_table": false
      },
      {
       "use": "hospital",
       "bands": [
        [
         50.0,
         0.4
        ],
        [
         null,
         0.2
        ]
       ],
       "heaters_by_table": true
      },
      {
       "use": "hotel",
       "bands": [
        [
         20.0,
         0.5
        ],
        [
         null,
         0.4
        ]
       ],
       "heaters_by_table": true
      },
      {
       "use": "church",
       "bands": [
        [
         null,
         1.0
        ]
       ],
       "heaters_by_table": true
      },
      {
       "use": "industry",
       "bands": [
        [
         null,
         1.0
        ]
       ],
       "heaters_by_table": false
      },
      {
       "use": "restaurant",
       "bands": [
        [
         null,
         1.0
        ]
       ],
       "heaters_by_table": false
      }
     ]
    },
    "categories": {
     "source": "GED 13 version 46.0, Tabelas 1A to 1C: the category by the installed load up to 25 kW and by the demand above it, the first row that holds both; breaker (A), copper PVC cable and its aluminium alternative (mm²), conduit (mm), earthing conductor (mm²)",
     "systems": {
      "127/220": [
       {
        "name": "A1",
        "installed_up_to": 6.0,
        "demand_up_to": null,
        "breaker_a": 32.0,
        "cable": 6.0,
        "aluminium": 10.0,
        "conduit": 32.0,
        "earth": 6.0,
        "phases": 1
       },
       {
        "name": "A2",
        "installed_up_to": 12.0,
        "demand_up_to": null,
        "breaker_a": 63.0,
        "cable": 16.0,
        "aluminium": 16.0,
        "conduit": 32.0,
        "earth": 10.0,
        "phases": 1
       },
       {
        "name": "B1",
        "installed_up_to": 18.0,
        "demand_up_to": null,
        "breaker_a": 63.0,
        "cable": 16.0,
        "aluminium": 16.0,
        "conduit": 32.0,
        "earth": 10.0,
        "phases": 2
       },
       {
        "name": "B2",
        "installed_up_to": 25.0,
        "demand_up_to": null,
        "breaker_a": 80.0,
        "cable": 25.0,
        "aluminium": 25.0,
        "conduit": 40.0,
        "earth": 10.0,
        "phases": 2
       },
       {
        "name": "C1",
        "installed_up_to": 75.0,
        "demand_up_to": 23.0,
        "breaker_a": 63.0,
        "cable": 16.0,
        "aluminium": 25.0,
        "conduit": 40.0,
        "earth": 10.0,
        "phases": 3
       },
       {
        "name": "C2",
        "installed_up_to": 75.0,
        "demand_up_to": 30.0,
        "breaker_a": 80.0,
        "cable": 25.0,
        "aluminium": 25.0,
        "conduit": 40.0,
        "earth": 10.0,
        "phases": 3
       },
       {
        "name": "C3",
        "installed_up_to": 75.0,
        "demand_up_to": 38.0,
        "breaker_a": 100.0,
        "cable": 35.0,
        "aluminium": 35.0,
        "conduit": 40.0,
        "earth": 10.0,
        "phases": 3
       },
       {
        "name": "C4",
        "installed_up_to": 75.0,
        "demand_up_to": 47.0,
        "breaker_a": 125.0,
        "cable": 50.0,
        "aluminium": 50.0,
        "conduit": 50.0,
        "earth": 16.0,
        "phases": 3
       },
       {
        "name": "C5",
        "installed_up_to": 75.0,
        "demand_up_to": 57.0,
        "breaker_a": 150.0,
        "cable": 70.0,
        "aluminium": 70.0,
        "conduit": 60.0,
        "earth": 25.0,
        "phases": 3
       },
       {
        "name": "C6",
        "installed_up_to": 75.0,
        "demand_up_to": 76.0,
        "breaker_a": 200.0,
        "cable": 95.0,
        "aluminium": 95.0,
        "conduit": 60.0,
        "earth": 35.0,
        "phases": 3
       }
      ],
      "220/380": [
       {
        "name": "A3",
        "installed_up_to": 10.0,
        "demand_up_to": null,
        "breaker_a": 32.0,
        "cable": 6.0,
        "aluminium": 10.0,
        "conduit": 32.0,
        "earth": 6.0,
        "phases": 1
       },
       {
        "name": "A4",
        "installed_up_to": 15.0,
        "demand_up_to": null,
        "breaker_a": 63.0,
        "cable": 16.0,
        "aluminium": 16.0,
        "conduit": 32.0,
        "earth": 10.0,
        "phases": 1
       },
       {
        "name": "B3",
        "installed_up_to": 25.0,
        "demand_up_to": null,
        "breaker_a": 63.0,
        "cable": 16.0,
        "aluminium": 16.0,
        "conduit": 32.0,
        "earth": 10.0,
        "phases": 2
       },
       {
        "name": "C7",
        "installed_up_to": 75.0,
        "demand_up_to": 26.0,
        "breaker_a": 40.0,
        "cable": 10.0,
        "aluminium": 16.0,
        "conduit": 40.0,
        "earth": 6.0,
        "phases": 3
       },
       {
        "name": "C8",
        "installed_up_to": 75.0,
        "demand_up_to": 40.0,
        "breaker_a": 63.0,
        "cable": 16.0,
        "aluminium": 16.0,
        "conduit": 40.0,
        "earth": 10.0,
        "phases": 3
       },
       {
        "name": "C9",
        "installed_up_to": 75.0,
        "demand_up_to": 52.0,
        "breaker_a": 80.0,
        "cable": 25.0,
        "aluminium": 25.0,
        "conduit": 40.0,
        "earth": 10.0,
        "phases": 3
       },
       {
        "name": "C10",
        "installed_up_to": 75.0,
        "demand_up_to": 66.0,
        "breaker_a": 100.0,
        "cable": 35.0,
        "aluminium": 35.0,
        "conduit": 40.0,
        "earth": 10.0,
        "phases": 3
       },
       {
        "name": "C11",
        "installed_up_to": 75.0,
        "demand_up_to": 82.0,
        "breaker_a": 125.0,
        "cable": 50.0,
        "aluminium": 50.0,
        "conduit": 50.0,
        "earth": 16.0,
        "phases": 3
       }
      ]
     }
    }
   }
  }
 },
 "sources": {
  "service": {
   "doc": "ged13"
  }
 }
}
